!- Windows Line endings 

Version,
    24.1;                     !- Version Identifier

SimulationControl,
    No,                       !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    30;                       !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Ref Bldg Midrise Apartment Pre1980_v1.3_5.0,    !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    30,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    7,                        !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution,       !- Algorithm
    No,                       !- Do Space Heat Balance for Sizing
    No;                       !- Do Space Heat Balance for Simulation

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    2,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    USA IL-CHICAGO-OHARE,     !- Name
    41.77,                    !- Latitude
    -87.75,                   !- Longitude
    -6,                       !- Time Zone
    190;                      !- Elevation

SizingPeriod:DesignDay,
    CHICAGO Ann Clg .4% Condns WB=>MDB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.2,                     !- Maximum DryBulb Temperature
    10.7,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    25.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99063,                    !- Barometric Pressure
    5.3,                      !- Wind Speed
    230,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -20.6,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -20.6,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    99063,                    !- Barometric Pressure
    4.9,                      !- Wind Speed
    270,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2019,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2019,                     !- End Year
    Tuesday,                  !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes;                      !- Use Weather File Snow Indicators

RunPeriodControl:SpecialDays,
    Christmas,                !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in October,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    July 4,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in September,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                  !- Name
    3rd Monday in January,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in February,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,             !- Name
    4th Thursday in November,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    November 11,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    1/1,                      !- Start Date
    12/31;                    !- End Date

Site:GroundTemperature:BuildingSurface,
    15,                       !- January Ground Temperature
    15,                       !- February Ground Temperature
    15,                       !- March Ground Temperature
    15,                       !- April Ground Temperature
    15,                       !- May Ground Temperature
    15,                       !- June Ground Temperature
    15,                       !- July Ground Temperature
    15,                       !- August Ground Temperature
    15,                       !- September Ground Temperature
    15,                       !- October Ground Temperature
    15,                       !- November Ground Temperature
    15;                       !- December Ground Temperature

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    G Corridor Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Velocity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    velocity;                 !- Unit Type

ScheduleTypeLimits,
    G N1 Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    G N2 Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    G NE Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    G NW Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    G S1 Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    G S2 Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    G SW Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    M Corridor Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    M N1 Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    M N2 Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    M NE Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    M NW Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    M S1 Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    M S2 Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    M SE Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    M SW Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Office Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    T Corridor Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    T N1 Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    T N2 Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    T NE Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    T NW Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    T S1 Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    T S2 Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    T SE Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    T SW Apartment Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Humidity,                 !- Name
    10,                       !- Lower Limit Value
    90,                       !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                  !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff hvac_library,       !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Schedule Type Limits 1;    !- Name

ScheduleTypeLimits,
    Schedule Type Limits 2;    !- Name

ScheduleTypeLimits,
    Schedule Type Limits 3;    !- Name

ScheduleTypeLimits,
    Schedule Type Limits 4;    !- Name

ScheduleTypeLimits,
    Schedule Type Limits 5;    !- Name

ScheduleTypeLimits,
    Temperature 1,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

Schedule:Compact,
    COR_LIGHT_SCH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    BLDG_ELEVATORS,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 04:00,             !- Field 3
    0.05,                     !- Field 4
    Until: 05:00,             !- Field 5
    0.10,                     !- Field 6
    Until: 06:00,             !- Field 7
    0.20,                     !- Field 8
    Until: 07:00,             !- Field 9
    0.40,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.50,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.35,                     !- Field 14
    Until: 16:00,             !- Field 15
    0.15,                     !- Field 16
    Until: 17:00,             !- Field 17
    0.35,                     !- Field 18
    Until: 19:00,             !- Field 19
    0.50,                     !- Field 20
    Until: 21:00,             !- Field 21
    0.40,                     !- Field 22
    Until: 22:00,             !- Field 23
    0.30,                     !- Field 24
    Until: 23:00,             !- Field 25
    0.20,                     !- Field 26
    Until: 24:00,             !- Field 27
    0.10;                     !- Field 28

Schedule:Compact,
    G Corridor Thermostat Schedule,    !- Name
    G Corridor Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    UnitHeater_HtgSP_Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR:AllDays,              !- Field 2
    UNTIL: 24:00,             !- Field 3
    15.6;                     !- Field 4

Schedule:Compact,
    UnitHeater_ClgSP_Sch,     !- Name
    Temperature,              !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR:AllDays,              !- Field 2
    UNTIL: 24:00,             !- Field 3
    40;                       !- Field 4

Schedule:Compact,
    APT_LIGHT_SCH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 04:00,             !- Field 3
    0.067,                    !- Field 4
    Until: 05:00,             !- Field 5
    0.187,                    !- Field 6
    Until: 06:00,             !- Field 7
    0.394,                    !- Field 8
    Until: 07:00,             !- Field 9
    0.440,                    !- Field 10
    Until: 08:00,             !- Field 11
    0.393,                    !- Field 12
    Until: 09:00,             !- Field 13
    0.172,                    !- Field 14
    Until: 15:00,             !- Field 15
    0.119,                    !- Field 16
    Until: 16:00,             !- Field 17
    0.206,                    !- Field 18
    Until: 17:00,             !- Field 19
    0.439,                    !- Field 20
    Until: 18:00,             !- Field 21
    0.616,                    !- Field 22
    Until: 19:00,             !- Field 23
    0.829,                    !- Field 24
    Until: 20:00,             !- Field 25
    0.986,                    !- Field 26
    Until: 21:00,             !- Field 27
    1.0,                      !- Field 28
    Until: 22:00,             !- Field 29
    0.692,                    !- Field 30
    Until: 23:00,             !- Field 31
    0.384,                    !- Field 32
    Until: 24:00,             !- Field 33
    0.160;                    !- Field 34

Schedule:Compact,
    APT_OCC_SCH,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 7:00,              !- Field 3
    1.0,                      !- Field 4
    Until: 8:00,              !- Field 5
    0.85,                     !- Field 6
    Until: 9:00,              !- Field 7
    0.39,                     !- Field 8
    Until: 16:00,             !- Field 9
    0.25,                     !- Field 10
    Until: 17:00,             !- Field 11
    0.3,                      !- Field 12
    Until: 18:00,             !- Field 13
    0.52,                     !- Field 14
    Until: 21:00,             !- Field 15
    0.87,                     !- Field 16
    Until: 24:00,             !- Field 17
    1.0;                      !- Field 18

Schedule:Compact,
    ACTIVITY_SCH,             !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120;                      !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    CLOTHING_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 04/30,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.0;                      !- Field 12

Schedule:Compact,
    AIR_VELO_SCH,             !- Name
    Velocity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    APT_EQP_SCH,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 1:00,              !- Field 3
    0.45,                     !- Field 4
    Until: 2:00,              !- Field 5
    0.41,                     !- Field 6
    Until: 3:00,              !- Field 7
    0.39,                     !- Field 8
    Until: 5:00,              !- Field 9
    0.38,                     !- Field 10
    Until: 6:00,              !- Field 11
    0.43,                     !- Field 12
    Until: 7:00,              !- Field 13
    0.54,                     !- Field 14
    Until: 8:00,              !- Field 15
    0.65,                     !- Field 16
    Until: 9:00,              !- Field 17
    0.66,                     !- Field 18
    Until: 10:00,             !- Field 19
    0.67,                     !- Field 20
    Until: 11:00,             !- Field 21
    0.69,                     !- Field 22
    Until: 12:00,             !- Field 23
    0.70,                     !- Field 24
    Until: 13:00,             !- Field 25
    0.69,                     !- Field 26
    Until: 14:00,             !- Field 27
    0.66,                     !- Field 28
    Until: 15:00,             !- Field 29
    0.65,                     !- Field 30
    Until: 16:00,             !- Field 31
    0.68,                     !- Field 32
    Until: 17:00,             !- Field 33
    0.80,                     !- Field 34
    Until: 19:00,             !- Field 35
    1.0,                      !- Field 36
    Until: 20:00,             !- Field 37
    0.93,                     !- Field 38
    Until: 21:00,             !- Field 39
    0.89,                     !- Field 40
    Until: 22:00,             !- Field 41
    0.85,                     !- Field 42
    Until: 23:00,             !- Field 43
    0.71,                     !- Field 44
    Until: 24:00,             !- Field 45
    0.58;                     !- Field 46

Schedule:Compact,
    G N1 Apartment Thermostat Schedule,    !- Name
    G N1 Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    APT_HTGSETP_SCH,          !- Name
    Temperature,              !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR:AllDays,              !- Field 2
    UNTIL: 24:00,             !- Field 3
    21.1;                     !- Field 4

Schedule:Compact,
    APT_CLGSETP_SCH,          !- Name
    Temperature,              !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR:AllDays,              !- Field 2
    UNTIL: 24:00,             !- Field 3
    23.9;                     !- Field 4

Schedule:Compact,
    G N2 Apartment Thermostat Schedule,    !- Name
    G N2 Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    G NE Apartment Thermostat Schedule,    !- Name
    G NE Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    G NW Apartment Thermostat Schedule,    !- Name
    G NW Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    G S1 Apartment Thermostat Schedule,    !- Name
    G S1 Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    G S2 Apartment Thermostat Schedule,    !- Name
    G S2 Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    G SW Apartment Thermostat Schedule,    !- Name
    G SW Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    M Corridor Thermostat Schedule,    !- Name
    M Corridor Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    M N1 Apartment Thermostat Schedule,    !- Name
    M N1 Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    M N2 Apartment Thermostat Schedule,    !- Name
    M N2 Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    M NE Apartment Thermostat Schedule,    !- Name
    M NE Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    M NW Apartment Thermostat Schedule,    !- Name
    M NW Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    M S1 Apartment Thermostat Schedule,    !- Name
    M S1 Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    M S2 Apartment Thermostat Schedule,    !- Name
    M S2 Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    M SE Apartment Thermostat Schedule,    !- Name
    M SE Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    M SW Apartment Thermostat Schedule,    !- Name
    M SW Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    OFF_LIGHT_SCH,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 08:00,             !- Field 3
    0.18,                     !- Field 4
    Until: 12:00,             !- Field 5
    0.90,                     !- Field 6
    Until: 13:00,             !- Field 7
    0.80,                     !- Field 8
    Until: 17:00,             !- Field 9
    0.90,                     !- Field 10
    Until: 24:00,             !- Field 11
    0.18,                     !- Field 12
    For: AllOtherDays,        !- Field 13
    Until: 24:00,             !- Field 14
    0.18;                     !- Field 15

Schedule:Compact,
    OFF_OCC_SCH,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 8:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 12:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 13:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 17:00,             !- Field 9
    1.0,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.0,                      !- Field 12
    For AllOtherDays,         !- Field 13
    Until: 24:00,             !- Field 14
    0.0;                      !- Field 15

Schedule:Compact,
    OFF_EQP_SCH,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 7:00,              !- Field 3
    0.33,                     !- Field 4
    Until: 8:00,              !- Field 5
    0.5,                      !- Field 6
    Until: 12:00,             !- Field 7
    1.0,                      !- Field 8
    Until: 13:00,             !- Field 9
    0.94,                     !- Field 10
    Until: 17:00,             !- Field 11
    1.0,                      !- Field 12
    Until: 18:00,             !- Field 13
    0.5,                      !- Field 14
    Until: 24:00,             !- Field 15
    0.33,                     !- Field 16
    For AllOtherDays,         !- Field 17
    Until: 24:00,             !- Field 18
    0.33;                     !- Field 19

Schedule:Compact,
    Office Thermostat Schedule,    !- Name
    Office Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    OFF_HTGSETP_SCH,          !- Name
    Temperature,              !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR:Weekdays WinterDesignDay,    !- Field 2
    UNTIL: 7:00,              !- Field 3
    15.6,                     !- Field 4
    UNTIL: 8:00,              !- Field 5
    18.3,                     !- Field 6
    UNTIL:17:00,              !- Field 7
    21.1,                     !- Field 8
    UNTIL: 18:00,             !- Field 9
    18.3,                     !- Field 10
    UNTIL: 24:00,             !- Field 11
    15.6,                     !- Field 12
    FOR: AllOtherDays,        !- Field 13
    UNTIL: 24:00,             !- Field 14
    15.6;                     !- Field 15

Schedule:Compact,
    OFF_CLGSETP_SCH,          !- Name
    Temperature,              !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR:Weekdays SummerDesignDay,    !- Field 2
    UNTIL: 7:00,              !- Field 3
    29.4,                     !- Field 4
    UNTIL: 8:00,              !- Field 5
    26.7,                     !- Field 6
    UNTIL:17:00,              !- Field 7
    23.9,                     !- Field 8
    UNTIL: 18:00,             !- Field 9
    26.7,                     !- Field 10
    UNTIL: 24:00,             !- Field 11
    29.4,                     !- Field 12
    FOR: AllOtherDays,        !- Field 13
    UNTIL: 24:00,             !- Field 14
    29.4;                     !- Field 15

Schedule:Compact,
    T Corridor Thermostat Schedule,    !- Name
    T Corridor Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    T N1 Apartment Thermostat Schedule,    !- Name
    T N1 Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    T N2 Apartment Thermostat Schedule,    !- Name
    T N2 Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    T NE Apartment Thermostat Schedule,    !- Name
    T NE Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    T NW Apartment Thermostat Schedule,    !- Name
    T NW Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    T S1 Apartment Thermostat Schedule,    !- Name
    T S1 Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    T S2 Apartment Thermostat Schedule,    !- Name
    T S2 Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    T SE Apartment Thermostat Schedule,    !- Name
    T SE Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    T SW Apartment Thermostat Schedule,    !- Name
    T SW Apartment Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    ALWAYS_ON,                !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Apartment Water Equipment Hot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    43.3;                     !- Field 4

Schedule:Compact,
    Apartment Water Equipment Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Apartment Water Equipment Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Apartment Water Equipment Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    43.3;                     !- Field 4

Schedule:Compact,
    APT_DHW_SCH,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    THROUGH: 12/31,           !- Field 1
    FOR: AllDays,             !- Field 2
    UNTIL: 1:00,              !- Field 3
    0.08,                     !- Field 4
    UNTIL: 2:00,              !- Field 5
    0.04,                     !- Field 6
    UNTIL: 3:00,              !- Field 7
    0.01,                     !- Field 8
    UNTIL: 4:00,              !- Field 9
    0.01,                     !- Field 10
    UNTIL: 5:00,              !- Field 11
    0.04,                     !- Field 12
    UNTIL: 6:00,              !- Field 13
    0.27,                     !- Field 14
    UNTIL: 7:00,              !- Field 15
    0.94,                     !- Field 16
    UNTIL: 8:00,              !- Field 17
    1.00,                     !- Field 18
    UNTIL: 9:00,              !- Field 19
    0.96,                     !- Field 20
    UNTIL: 10:00,             !- Field 21
    0.84,                     !- Field 22
    UNTIL: 11:00,             !- Field 23
    0.76,                     !- Field 24
    UNTIL: 12:00,             !- Field 25
    0.61,                     !- Field 26
    UNTIL: 13:00,             !- Field 27
    0.53,                     !- Field 28
    UNTIL: 14:00,             !- Field 29
    0.47,                     !- Field 30
    UNTIL: 15:00,             !- Field 31
    0.41,                     !- Field 32
    UNTIL: 16:00,             !- Field 33
    0.47,                     !- Field 34
    UNTIL: 17:00,             !- Field 35
    0.55,                     !- Field 36
    UNTIL: 18:00,             !- Field 37
    0.73,                     !- Field 38
    UNTIL: 19:00,             !- Field 39
    0.86,                     !- Field 40
    UNTIL: 20:00,             !- Field 41
    0.82,                     !- Field 42
    UNTIL: 21:00,             !- Field 43
    0.75,                     !- Field 44
    UNTIL: 22:00,             !- Field 45
    0.61,                     !- Field 46
    UNTIL: 23:00,             !- Field 47
    0.53,                     !- Field 48
    UNTIL: 24:00,             !- Field 49
    0.29;                     !- Field 50

Schedule:Compact,
    Apt_Operation,            !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    INFIL_SCH,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    MinOA_Sched,              !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    OFFICE_INFIL_SCH,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 8:00,              !- Field 3
    1.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For AllOtherDays,         !- Field 9
    Until: 24:00,             !- Field 10
    1.0;                      !- Field 11

Schedule:Compact,
    Office_Operation,         !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 8:00,              !- Field 3
    0.0,                      !- Field 4
    Until: 17:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For AllOtherDays,         !- Field 9
    Until: 24:00,             !- Field 10
    0.0;                      !- Field 11

Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.0;                     !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Constant,
    Always On Discrete hvac_library,    !- Name
    OnOff hvac_library,       !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    Fractional,               !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.6918,                   !- Conductivity
    1858,                     !- Density
    837,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    8IN CONCRETE HW,          !- Name
    Rough,                    !- Roughness
    0.2032,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    HW CONCRETE,              !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    IEAD Res Roof Insulation,    !- Name
    MediumRough,              !- Roughness
    0.110216071059399,        !- Thickness
    0.049,                    !- Conductivity
    265,                      !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240,                     !- Density
    836.8,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Metal Decking,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    Metal Roofing,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680,                     !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    Metal Siding,             !- Name
    Smooth,                   !- Roughness
    0.0015,                   !- Thickness
    44.96,                    !- Conductivity
    7688.86,                  !- Density
    410,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.2,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    Roof Membrane,            !- Name
    VeryRough,                !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1121.29,                  !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Std AC02,                 !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.057,                    !- Conductivity
    288,                      !- Density
    1339,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wood Frame Res Wall Insulation,    !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.12,                     !- Conductivity
    450,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Steel Frame,              !- Name
    MediumRough,              !- Roughness
    0.001,                    !- Thickness
    0.11,                     !- Conductivity
    544.62,                   !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Brick Veneer,             !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    0.8,                      !- Conductivity
    1920,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wood Siding,              !- Name
    MediumSmooth,             !- Roughness
    0.01,                     !- Thickness
    0.11,                     !- Conductivity
    544.62,                   !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material,
    Wood_Joist_184mm,         !- Name
    MediumRough,              !- Roughness
    0.184,                    !- Thickness
    0.12,                     !- Conductivity
    600,                      !- Density
    1600,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.2165,                   !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    MAT-AIR-WALL,             !- Name
    Rough,                    !- Roughness
    0.2079491,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    Res Operable Assembly Window,    !- Name
    5.2,                      !- UFactor
    0.8;                      !- Solar Heat Gain Coefficient

Construction,
    ext-slab,                 !- Name
    HW CONCRETE,              !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    IEAD Res Roof,            !- Name
    Roof Membrane,            !- Outside Layer
    Wood_Joist_184mm,         !- Layer 2
    IEAD Res Roof Insulation,    !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    INT-FLOOR-UNDERSIDE,      !- Name
    CP02 CARPET PAD,          !- Outside Layer
    MAT-CC05 4 HW CONCRETE;    !- Layer 2

Construction,
    int-walls,                !- Name
    1/2IN Gypsum,             !- Outside Layer
    1/2IN Gypsum;             !- Layer 2

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Wood Frame Res Ext Wall,    !- Name
    Brick Veneer,             !- Outside Layer
    1/2IN Gypsum,             !- Layer 2
    Wood Frame Res Wall Insulation,    !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    Window Res Operable,      !- Name
    Res Operable Assembly Window;    !- Outside Layer

Construction,
    INT-FLOOR-TOPSIDE,        !- Name
    MAT-CC05 4 HW CONCRETE,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Space,
    G Corridor Space,         !- Name
    G Corridor,               !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    G N1 Apartment Space,     !- Name
    G N1 Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    G N2 Apartment Space,     !- Name
    G N2 Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    G NE Apartment Space,     !- Name
    G NE Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    G NW Apartment Space,     !- Name
    G NW Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    G S1 Apartment Space,     !- Name
    G S1 Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    G S2 Apartment Space,     !- Name
    G S2 Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    G SW Apartment Space,     !- Name
    G SW Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    M Corridor Space,         !- Name
    M Corridor,               !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    M N1 Apartment Space,     !- Name
    M N1 Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    M N2 Apartment Space,     !- Name
    M N2 Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    M NE Apartment Space,     !- Name
    M NE Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    M NW Apartment Space,     !- Name
    M NW Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    M S1 Apartment Space,     !- Name
    M S1 Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    M S2 Apartment Space,     !- Name
    M S2 Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    M SE Apartment Space,     !- Name
    M SE Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    M SW Apartment Space,     !- Name
    M SW Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    Office Space,             !- Name
    Office,                   !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    T Corridor Space,         !- Name
    T Corridor,               !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    T N1 Apartment Space,     !- Name
    T N1 Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    T N2 Apartment Space,     !- Name
    T N2 Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    T NE Apartment Space,     !- Name
    T NE Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    T NW Apartment Space,     !- Name
    T NW Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    T S1 Apartment Space,     !- Name
    T S1 Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    T S2 Apartment Space,     !- Name
    T S2 Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    T SE Apartment Space,     !- Name
    T SE Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Space,
    T SW Apartment Space,     !- Name
    T SW Apartment,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ;                         !- Space Type

Zone,
    G Corridor,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    7.6196,                   !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    G N1 Apartment,           !- Name
    0,                        !- Direction of Relative North
    11.5818,                  !- X Origin
    9.2959,                   !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    G N2 Apartment,           !- Name
    0,                        !- Direction of Relative North
    23.1637,                  !- X Origin
    9.2959,                   !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    G NE Apartment,           !- Name
    0,                        !- Direction of Relative North
    34.7455,                  !- X Origin
    9.2959,                   !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    G NW Apartment,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    9.2959,                   !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    G S1 Apartment,           !- Name
    0,                        !- Direction of Relative North
    11.5818,                  !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    G S2 Apartment,           !- Name
    0,                        !- Direction of Relative North
    23.1637,                  !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    G SW Apartment,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    M Corridor,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    7.6196,                   !- Y Origin
    3.0478,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    M N1 Apartment,           !- Name
    0,                        !- Direction of Relative North
    11.5818,                  !- X Origin
    9.2959,                   !- Y Origin
    3.0478,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    M N2 Apartment,           !- Name
    0,                        !- Direction of Relative North
    23.1637,                  !- X Origin
    9.2959,                   !- Y Origin
    3.0478,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    M NE Apartment,           !- Name
    0,                        !- Direction of Relative North
    34.7455,                  !- X Origin
    9.2959,                   !- Y Origin
    3.0478,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    M NW Apartment,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    9.2959,                   !- Y Origin
    3.0478,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    M S1 Apartment,           !- Name
    0,                        !- Direction of Relative North
    11.5818,                  !- X Origin
    0,                        !- Y Origin
    3.0478,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    M S2 Apartment,           !- Name
    0,                        !- Direction of Relative North
    23.1637,                  !- X Origin
    0,                        !- Y Origin
    3.0478,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    M SE Apartment,           !- Name
    0,                        !- Direction of Relative North
    34.7455,                  !- X Origin
    0,                        !- Y Origin
    3.0478,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    M SW Apartment,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    3.0478,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Office,                   !- Name
    0,                        !- Direction of Relative North
    34.7455,                  !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    T Corridor,               !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    7.6196,                   !- Y Origin
    9.1435,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    T N1 Apartment,           !- Name
    0,                        !- Direction of Relative North
    11.5818,                  !- X Origin
    9.2959,                   !- Y Origin
    9.1435,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    T N2 Apartment,           !- Name
    0,                        !- Direction of Relative North
    23.1637,                  !- X Origin
    9.2959,                   !- Y Origin
    9.1435,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    T NE Apartment,           !- Name
    0,                        !- Direction of Relative North
    34.7455,                  !- X Origin
    9.2959,                   !- Y Origin
    9.1435,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    T NW Apartment,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    9.2959,                   !- Y Origin
    9.1435,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    T S1 Apartment,           !- Name
    0,                        !- Direction of Relative North
    11.5818,                  !- X Origin
    0,                        !- Y Origin
    9.1435,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    T S2 Apartment,           !- Name
    0,                        !- Direction of Relative North
    23.1637,                  !- X Origin
    0,                        !- Y Origin
    9.1435,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    T SE Apartment,           !- Name
    0,                        !- Direction of Relative North
    34.7455,                  !- X Origin
    0,                        !- Y Origin
    9.1435,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    T SW Apartment,           !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    9.1435,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    g Ceiling C,              !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    G Corridor,               !- Zone Name
    G Corridor Space,         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EWall C,                !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    G Corridor,               !- Zone Name
    G Corridor Space,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Floor C,                !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    G Corridor,               !- Zone Name
    G Corridor Space,         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g NWall C,                !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G Corridor,               !- Zone Name
    G Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    g SIWall NWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g SWall C,                !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G Corridor,               !- Zone Name
    G Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    g NIWall SEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    34.7455,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    34.7455,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Wall 1,                 !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G Corridor,               !- Zone Name
    G Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    g NIWall SWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Wall 2,                 !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G Corridor,               !- Zone Name
    G Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    g NIWall S1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.1636,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.1637,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Wall 3,                 !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G Corridor,               !- Zone Name
    G Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    g NIWall S2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    23.1637,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    23.1636,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    34.7455,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    34.7455,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Wall 4,                 !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G Corridor,               !- Zone Name
    G Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    g SIWall N1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    23.1636,                  !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    23.1636,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Wall 5,                 !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G Corridor,               !- Zone Name
    G Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    g SIWall N2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    34.7455,                  !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    34.7455,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.1636,                  !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.1636,                  !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Wall 6,                 !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G Corridor,               !- Zone Name
    G Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    g SIWall NEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    34.7455,                  !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    34.7455,                  !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g WWall C,                !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    G Corridor,               !- Zone Name
    G Corridor Space,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Ceilin N1A,             !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    G N1 Apartment,           !- Zone Name
    G N1 Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EIWALL N1A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G N1 Apartment,           !- Zone Name
    G N1 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    g WWall N2A,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g GFloor N1A,             !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    G N1 Apartment,           !- Zone Name
    G N1 Apartment Space,     !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g NWall N1A,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    G N1 Apartment,           !- Zone Name
    G N1 Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g SIWall N1A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G N1 Apartment,           !- Zone Name
    G N1 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    g Wall 4,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    G WWall N1A,              !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G N1 Apartment,           !- Zone Name
    G N1 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    g EIWALL NWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Ceilin N2A,             !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    G N2 Apartment,           !- Zone Name
    G N2 Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EIWALL N2A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G N2 Apartment,           !- Zone Name
    G N2 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    g WWall NEA,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g GFloor N2A,             !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    G N2 Apartment,           !- Zone Name
    G N2 Apartment Space,     !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g NWall N2A,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    G N2 Apartment,           !- Zone Name
    G N2 Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g SIWall N2A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G N2 Apartment,           !- Zone Name
    G N2 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    g Wall 5,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g WWall N2A,              !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G N2 Apartment,           !- Zone Name
    G N2 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    g EIWALL N1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Ceilin NEA,             !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    G NE Apartment,           !- Zone Name
    G NE Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EWall NEA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    G NE Apartment,           !- Zone Name
    G NE Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g GFloor NEA,             !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    G NE Apartment,           !- Zone Name
    G NE Apartment Space,     !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g NWall NEA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    G NE Apartment,           !- Zone Name
    G NE Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g SIWall NEA,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G NE Apartment,           !- Zone Name
    G NE Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    g Wall 6,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g WWall NEA,              !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G NE Apartment,           !- Zone Name
    G NE Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    g EIWALL N2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Ceilin NWA,             !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    G NW Apartment,           !- Zone Name
    G NW Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EIWALL NWA,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G NW Apartment,           !- Zone Name
    G NW Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    G WWall N1A,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g GFloor NWA,             !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    G NW Apartment,           !- Zone Name
    G NW Apartment Space,     !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g NWall NWA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    G NW Apartment,           !- Zone Name
    G NW Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g SIWall NWA,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G NW Apartment,           !- Zone Name
    G NW Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    g NWall C,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g WWall NWA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    G NW Apartment,           !- Zone Name
    G NW Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Ceilin S1A,             !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    G S1 Apartment,           !- Zone Name
    G S1 Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EIWALL S1A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G S1 Apartment,           !- Zone Name
    G S1 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    g WWall S2A,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g GFloor S1A,             !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    G S1 Apartment,           !- Zone Name
    G S1 Apartment Space,     !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g NIWall S1A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G S1 Apartment,           !- Zone Name
    G S1 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    g Wall 2,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g SWall S1A,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    G S1 Apartment,           !- Zone Name
    G S1 Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g WWall S1A,              !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G S1 Apartment,           !- Zone Name
    G S1 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    g EIWALL SWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Ceilin S2A,             !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    G S2 Apartment,           !- Zone Name
    G S2 Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EIWALL S2A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G S2 Apartment,           !- Zone Name
    G S2 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    g WWall SEA,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g GFloor S2A,             !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    G S2 Apartment,           !- Zone Name
    G S2 Apartment Space,     !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g NIWall S2A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G S2 Apartment,           !- Zone Name
    G S2 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    g Wall 3,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g SWall S2A,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    G S2 Apartment,           !- Zone Name
    G S2 Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g WWall S2A,              !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G S2 Apartment,           !- Zone Name
    G S2 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    g EIWALL S1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Ceilin SWA,             !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    G SW Apartment,           !- Zone Name
    G SW Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EIWALL SWA,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G SW Apartment,           !- Zone Name
    G SW Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    g WWall S1A,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g GFloor SWA,             !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    G SW Apartment,           !- Zone Name
    G SW Apartment Space,     !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g NIWall SWA,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    G SW Apartment,           !- Zone Name
    G SW Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    g Wall 1,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g SWall SWA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    G SW Apartment,           !- Zone Name
    G SW Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g WWall SWA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    G SW Apartment,           !- Zone Name
    G SW Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceiling C,              !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    M Corridor,               !- Zone Name
    M Corridor Space,         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EWall C,                !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    M Corridor,               !- Zone Name
    M Corridor Space,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Floor C,                !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    M Corridor,               !- Zone Name
    M Corridor Space,         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NWall C,                !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M Corridor,               !- Zone Name
    M Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    m SIWall NEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    34.7455,                  !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    34.7455,                  !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SWall C,                !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M Corridor,               !- Zone Name
    M Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    m NIWall SWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Wall 1,                 !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M Corridor,               !- Zone Name
    M Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    m NIWall S1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.1637,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.1637,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Wall 2,                 !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M Corridor,               !- Zone Name
    M Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    m NIWall S2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    23.1637,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    23.1637,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    34.7455,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    34.7455,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Wall 3,                 !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M Corridor,               !- Zone Name
    M Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    m NIWall SEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    34.7455,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    34.7455,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Wall 4,                 !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M Corridor,               !- Zone Name
    M Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    m SIWall NWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Wall 5,                 !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M Corridor,               !- Zone Name
    M Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    m SIWall N1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    23.1636,                  !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    23.1636,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Wall 6,                 !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M Corridor,               !- Zone Name
    M Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    m SIWall N2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    34.7455,                  !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    34.7455,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.1636,                  !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.1636,                  !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m WWall C,                !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    M Corridor,               !- Zone Name
    M Corridor Space,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin N1A,             !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    M N1 Apartment,           !- Zone Name
    M N1 Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EIWALL N1A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M N1 Apartment,           !- Zone Name
    M N1 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m WWall N2A,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor N1A,             !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    M N1 Apartment,           !- Zone Name
    M N1 Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NWall N1A,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    M N1 Apartment,           !- Zone Name
    M N1 Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SIWall N1A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M N1 Apartment,           !- Zone Name
    M N1 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m Wall 5,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m WWall N1A,              !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M N1 Apartment,           !- Zone Name
    M N1 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m EIWALL NWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin N2A,             !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    M N2 Apartment,           !- Zone Name
    M N2 Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EIWALL N2A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M N2 Apartment,           !- Zone Name
    M N2 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m WWall NEA,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor N2A,             !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    M N2 Apartment,           !- Zone Name
    M N2 Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NWall N2A,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    M N2 Apartment,           !- Zone Name
    M N2 Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SIWall N2A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M N2 Apartment,           !- Zone Name
    M N2 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m Wall 6,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m WWall N2A,              !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M N2 Apartment,           !- Zone Name
    M N2 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m EIWALL N1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin NEA,             !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    M NE Apartment,           !- Zone Name
    M NE Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EWall NEA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    M NE Apartment,           !- Zone Name
    M NE Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor NEA,             !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    M NE Apartment,           !- Zone Name
    M NE Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NWall NEA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    M NE Apartment,           !- Zone Name
    M NE Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SIWall NEA,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M NE Apartment,           !- Zone Name
    M NE Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m NWall C,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m WWall NEA,              !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M NE Apartment,           !- Zone Name
    M NE Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m EIWALL N2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin NWA,             !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    M NW Apartment,           !- Zone Name
    M NW Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EIWALL NWA,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M NW Apartment,           !- Zone Name
    M NW Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m WWall N1A,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor NWA,             !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    M NW Apartment,           !- Zone Name
    M NW Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NWall NWA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    M NW Apartment,           !- Zone Name
    M NW Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SIWall NWA,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M NW Apartment,           !- Zone Name
    M NW Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m Wall 4,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m WWall NWA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    M NW Apartment,           !- Zone Name
    M NW Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin S1A,             !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    M S1 Apartment,           !- Zone Name
    M S1 Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EIWALL S1A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M S1 Apartment,           !- Zone Name
    M S1 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m WWall S2A,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor S1A,             !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    M S1 Apartment,           !- Zone Name
    M S1 Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NIWall S1A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M S1 Apartment,           !- Zone Name
    M S1 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m Wall 1,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SWall S1A,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    M S1 Apartment,           !- Zone Name
    M S1 Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m WWall S1A,              !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M S1 Apartment,           !- Zone Name
    M S1 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m EIWALL SWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin S2A,             !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    M S2 Apartment,           !- Zone Name
    M S2 Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EIWALL S2A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M S2 Apartment,           !- Zone Name
    M S2 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m WWall SEA,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor S2A,             !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    M S2 Apartment,           !- Zone Name
    M S2 Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NIWall S2A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M S2 Apartment,           !- Zone Name
    M S2 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m Wall 2,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SWall S2A,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    M S2 Apartment,           !- Zone Name
    M S2 Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m WWall S2A,              !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M S2 Apartment,           !- Zone Name
    M S2 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m EIWALL S1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin SEA,             !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    M SE Apartment,           !- Zone Name
    M SE Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EWall SEA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    M SE Apartment,           !- Zone Name
    M SE Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor SEA,             !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    M SE Apartment,           !- Zone Name
    M SE Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NIWall SEA,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M SE Apartment,           !- Zone Name
    M SE Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m Wall 3,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SWall SEA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    M SE Apartment,           !- Zone Name
    M SE Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m WWall SEA,              !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M SE Apartment,           !- Zone Name
    M SE Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m EIWALL S2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m Ceilin SWA,             !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    M SW Apartment,           !- Zone Name
    M SW Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m EIWALL SWA,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M SW Apartment,           !- Zone Name
    M SW Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m WWall S1A,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m GFloor SWA,             !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    M SW Apartment,           !- Zone Name
    M SW Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m NIWall SWA,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    M SW Apartment,           !- Zone Name
    M SW Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    m SWall C,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m SWall SWA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    M SW Apartment,           !- Zone Name
    M SW Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    m WWall SWA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    M SW Apartment,           !- Zone Name
    M SW Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g Ceilin SEA,             !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    Office,                   !- Zone Name
    Office Space,             !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g EWall SEA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    Office,                   !- Zone Name
    Office Space,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g GFloor SEA,             !- Name
    Floor,                    !- Surface Type
    ext-slab,                 !- Construction Name
    Office,                   !- Zone Name
    Office Space,             !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g NIWall SEA,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Office,                   !- Zone Name
    Office Space,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    g SWall C,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g SWall SEA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    Office,                   !- Zone Name
    Office Space,             !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    g WWall SEA,              !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Office,                   !- Zone Name
    Office Space,             !- Space Name
    Surface,                  !- Outside Boundary Condition
    g EIWALL S2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EWall C,                !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    T Corridor,               !- Zone Name
    T Corridor Space,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Floor C,                !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    T Corridor,               !- Zone Name
    T Corridor Space,         !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NWall C,                !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T Corridor,               !- Zone Name
    T Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    t SIWall NEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    34.7455,                  !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    34.7455,                  !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof C,                 !- Name
    Roof,                     !- Surface Type
    IEAD Res Roof,            !- Construction Name
    T Corridor,               !- Zone Name
    T Corridor Space,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SWall C,                !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T Corridor,               !- Zone Name
    T Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    t NIWall SWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Wall 1,                 !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T Corridor,               !- Zone Name
    T Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    t SIWall NWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Wall 2,                 !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T Corridor,               !- Zone Name
    T Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    t SIWall N1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    23.1636,                  !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    23.1636,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Wall 3,                 !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T Corridor,               !- Zone Name
    T Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    t SIWall N2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    34.7455,                  !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    34.7455,                  !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.1636,                  !- Vertex 3 Xcoordinate
    1.6763,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.1636,                  !- Vertex 4 Xcoordinate
    1.6763,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Wall 4,                 !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T Corridor,               !- Zone Name
    T Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    t NIWall S1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    23.1637,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    23.1637,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Wall 5,                 !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T Corridor,               !- Zone Name
    T Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    t NIWall S2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    23.1637,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    23.1637,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    34.7455,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    34.7455,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Wall 6,                 !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T Corridor,               !- Zone Name
    T Corridor Space,         !- Space Name
    Surface,                  !- Outside Boundary Condition
    t NIWall SEA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    34.7455,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    34.7455,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t WWall C,                !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    T Corridor,               !- Zone Name
    T Corridor Space,         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.6763,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.6763,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL N1A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T N1 Apartment,           !- Zone Name
    T N1 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t WWall N2A,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor N1A,             !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    T N1 Apartment,           !- Zone Name
    T N1 Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NWall N1A,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    T N1 Apartment,           !- Zone Name
    T N1 Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof N1A,               !- Name
    Roof,                     !- Surface Type
    IEAD Res Roof,            !- Construction Name
    T N1 Apartment,           !- Zone Name
    T N1 Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall N1A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T N1 Apartment,           !- Zone Name
    T N1 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t Wall 2,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t WWall N1A,              !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T N1 Apartment,           !- Zone Name
    T N1 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t EIWALL NWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL N2A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T N2 Apartment,           !- Zone Name
    T N2 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t WWall NEA,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor N2A,             !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    T N2 Apartment,           !- Zone Name
    T N2 Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NWall N2A,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    T N2 Apartment,           !- Zone Name
    T N2 Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof N2A,               !- Name
    Roof,                     !- Surface Type
    IEAD Res Roof,            !- Construction Name
    T N2 Apartment,           !- Zone Name
    T N2 Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall N2A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T N2 Apartment,           !- Zone Name
    T N2 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t Wall 3,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t WWall N2A,              !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T N2 Apartment,           !- Zone Name
    T N2 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t EIWALL N1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EWall NEA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    T NE Apartment,           !- Zone Name
    T NE Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor NEA,             !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    T NE Apartment,           !- Zone Name
    T NE Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NWall NEA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    T NE Apartment,           !- Zone Name
    T NE Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof NEA,               !- Name
    Roof,                     !- Surface Type
    IEAD Res Roof,            !- Construction Name
    T NE Apartment,           !- Zone Name
    T NE Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall NEA,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T NE Apartment,           !- Zone Name
    T NE Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t NWall C,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t WWall NEA,              !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T NE Apartment,           !- Zone Name
    T NE Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t EIWALL N2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL NWA,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T NW Apartment,           !- Zone Name
    T NW Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t WWall N1A,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor NWA,             !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    T NW Apartment,           !- Zone Name
    T NW Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NWall NWA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    T NW Apartment,           !- Zone Name
    T NW Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof NWA,               !- Name
    Roof,                     !- Surface Type
    IEAD Res Roof,            !- Construction Name
    T NW Apartment,           !- Zone Name
    T NW Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SIWall NWA,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T NW Apartment,           !- Zone Name
    T NW Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t Wall 1,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t WWall NWA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    T NW Apartment,           !- Zone Name
    T NW Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL S1A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T S1 Apartment,           !- Zone Name
    T S1 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t WWall S2A,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor S1A,             !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    T S1 Apartment,           !- Zone Name
    T S1 Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall S1A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T S1 Apartment,           !- Zone Name
    T S1 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t Wall 4,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof S1A,               !- Name
    Roof,                     !- Surface Type
    IEAD Res Roof,            !- Construction Name
    T S1 Apartment,           !- Zone Name
    T S1 Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SWall S1A,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    T S1 Apartment,           !- Zone Name
    T S1 Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t WWall S1A,              !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T S1 Apartment,           !- Zone Name
    T S1 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t EIWALL SWA,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL S2A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T S2 Apartment,           !- Zone Name
    T S2 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t WWall SEA,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor S2A,             !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    T S2 Apartment,           !- Zone Name
    T S2 Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall S2A,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T S2 Apartment,           !- Zone Name
    T S2 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t Wall 5,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof S2A,               !- Name
    Roof,                     !- Surface Type
    IEAD Res Roof,            !- Construction Name
    T S2 Apartment,           !- Zone Name
    T S2 Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SWall S2A,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    T S2 Apartment,           !- Zone Name
    T S2 Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t WWall S2A,              !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T S2 Apartment,           !- Zone Name
    T S2 Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t EIWALL S1A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EWall SEA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    T SE Apartment,           !- Zone Name
    T SE Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor SEA,             !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    T SE Apartment,           !- Zone Name
    T SE Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall SEA,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T SE Apartment,           !- Zone Name
    T SE Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t Wall 6,                 !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof SEA,               !- Name
    Roof,                     !- Surface Type
    IEAD Res Roof,            !- Construction Name
    T SE Apartment,           !- Zone Name
    T SE Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SWall SEA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    T SE Apartment,           !- Zone Name
    T SE Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t WWall SEA,              !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T SE Apartment,           !- Zone Name
    T SE Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t EIWALL S2A,             !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t EIWALL SWA,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T SW Apartment,           !- Zone Name
    T SW Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t WWall S1A,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t GFloor SWA,             !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    T SW Apartment,           !- Zone Name
    T SW Apartment Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t NIWall SWA,             !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    T SW Apartment,           !- Zone Name
    T SW Apartment Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    t SWall C,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t Roof SWA,               !- Name
    Roof,                     !- Surface Type
    IEAD Res Roof,            !- Construction Name
    T SW Apartment,           !- Zone Name
    T SW Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    3.0478,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    3.0478,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t SWall SWA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    T SW Apartment,           !- Zone Name
    T SW Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    t WWall SWA,              !- Name
    Wall,                     !- Surface Type
    Wood Frame Res Ext Wall,    !- Construction Name
    T SW Apartment,           !- Zone Name
    T SW Apartment Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    3.0478,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.0478;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow1,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    g SWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.3050334604319036,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    3.3050334604319036,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    8.275966539568095,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    8.275966539568095,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow2,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    g WWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.386237471246663,        !- Vertex 1 Ycoordinate
    2.281911695234154,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.386237471246663,        !- Vertex 2 Ycoordinate
    0.8451883047658463,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.1534625287533364,       !- Vertex 3 Ycoordinate
    0.8451883047658463,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.1534625287533364,       !- Vertex 4 Ycoordinate
    2.281911695234154;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow4,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    g NWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.275966539568095,        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    8.275966539568095,        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    3.3050334604319036,       !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    3.3050334604319036,       !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow6,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    g WWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.4262374712466634,       !- Vertex 1 Ycoordinate
    2.281911695234154,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.4262374712466634,       !- Vertex 2 Ycoordinate
    0.8451883047658464,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.1934625287533365,       !- Vertex 3 Ycoordinate
    0.8451883047658464,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.1934625287533365,       !- Vertex 4 Ycoordinate
    2.281911695234154;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow3,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    g SWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.3050334604319036,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    3.3050334604319036,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    8.275966539568095,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    8.275966539568095,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow7,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    g EWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    2.1934625287533365,       !- Vertex 1 Ycoordinate
    2.281911695234154,        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    2.1934625287533365,       !- Vertex 2 Ycoordinate
    0.8451883047658464,       !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    5.4262374712466634,       !- Vertex 3 Ycoordinate
    0.8451883047658464,       !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    5.4262374712466634,       !- Vertex 4 Ycoordinate
    2.281911695234154;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow5,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    g NWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.275966539568095,        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    8.275966539568095,        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    3.3050334604319036,       !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    3.3050334604319036,       !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow8,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    g EWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    2.1934625287533365,       !- Vertex 1 Ycoordinate
    2.281911695234154,        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    2.1934625287533365,       !- Vertex 2 Ycoordinate
    0.8451883047658464,       !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    5.4262374712466634,       !- Vertex 3 Ycoordinate
    0.8451883047658464,       !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    5.4262374712466634,       !- Vertex 4 Ycoordinate
    2.281911695234154;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow9,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    g NWall N1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.275966539568095,        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    8.275966539568095,        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    3.3050334604319036,       !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    3.3050334604319036,       !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow10,                !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    g NWall N2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.275966539568095,        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    8.275966539568095,        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    3.3050334604319036,       !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    3.3050334604319036,       !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow11,                !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    g SWall S1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.3050334604319036,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    3.3050334604319036,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    8.275966539568095,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    8.275966539568095,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow12,                !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    g SWall S2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.3050334604319036,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    3.3050334604319036,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    8.275966539568095,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    8.275966539568095,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow2,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    m WWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.4262374712466634,       !- Vertex 1 Ycoordinate
    2.281911695234154,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.4262374712466634,       !- Vertex 2 Ycoordinate
    0.8451883047658464,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.1934625287533365,       !- Vertex 3 Ycoordinate
    0.8451883047658464,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.1934625287533365,       !- Vertex 4 Ycoordinate
    2.281911695234154;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow1,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    m SWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.3050334604319036,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    3.3050334604319036,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    8.275966539568095,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    8.275966539568095,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow4,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    m NWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.275966539568095,        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    8.275966539568095,        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    3.3050334604319036,       !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    3.3050334604319036,       !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow6,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    m WWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.4262374712466634,       !- Vertex 1 Ycoordinate
    2.281911695234154,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.4262374712466634,       !- Vertex 2 Ycoordinate
    0.8451883047658464,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.1934625287533365,       !- Vertex 3 Ycoordinate
    0.8451883047658464,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.1934625287533365,       !- Vertex 4 Ycoordinate
    2.281911695234154;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow7,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    m EWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    2.1934625287533365,       !- Vertex 1 Ycoordinate
    2.281911695234154,        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    2.1934625287533365,       !- Vertex 2 Ycoordinate
    0.8451883047658464,       !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    5.4262374712466634,       !- Vertex 3 Ycoordinate
    0.8451883047658464,       !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    5.4262374712466634,       !- Vertex 4 Ycoordinate
    2.281911695234154;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow3,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    m SWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.3050334604319036,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    3.3050334604319036,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    8.275966539568095,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    8.275966539568095,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow5,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    m NWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.275966539568095,        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    8.275966539568095,        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    3.3050334604319036,       !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    3.3050334604319036,       !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow8,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    m EWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    2.1934625287533365,       !- Vertex 1 Ycoordinate
    2.281911695234154,        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    2.1934625287533365,       !- Vertex 2 Ycoordinate
    0.8451883047658464,       !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    5.4262374712466634,       !- Vertex 3 Ycoordinate
    0.8451883047658464,       !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    5.4262374712466634,       !- Vertex 4 Ycoordinate
    2.281911695234154;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow9,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    m NWall N1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.275966539568095,        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    8.275966539568095,        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    3.3050334604319036,       !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    3.3050334604319036,       !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow10,                !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    m NWall N2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.275966539568095,        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    8.275966539568095,        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    3.3050334604319036,       !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    3.3050334604319036,       !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow11,                !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    m SWall S1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.3050334604319036,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    3.3050334604319036,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    8.275966539568095,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    8.275966539568095,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow12,                !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    m SWall S2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.3050334604319036,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    3.3050334604319036,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    8.275966539568095,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    8.275966539568095,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow2,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    t WWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.4262374712466634,       !- Vertex 1 Ycoordinate
    2.281911695234154,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.4262374712466634,       !- Vertex 2 Ycoordinate
    0.8451883047658464,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.1934625287533365,       !- Vertex 3 Ycoordinate
    0.8451883047658464,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.1934625287533365,       !- Vertex 4 Ycoordinate
    2.281911695234154;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow1,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    t SWall SWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.3050334604319036,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    3.3050334604319036,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    8.275966539568095,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    8.275966539568095,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow4,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    t NWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.275966539568095,        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    8.275966539568095,        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    3.3050334604319036,       !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    3.3050334604319036,       !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow6,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    t WWall NWA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    5.4262374712466634,       !- Vertex 1 Ycoordinate
    2.281911695234154,        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    5.4262374712466634,       !- Vertex 2 Ycoordinate
    0.8451883047658464,       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.1934625287533365,       !- Vertex 3 Ycoordinate
    0.8451883047658464,       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.1934625287533365,       !- Vertex 4 Ycoordinate
    2.281911695234154;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow7,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    t EWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    2.1934625287533365,       !- Vertex 1 Ycoordinate
    2.281911695234154,        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    2.1934625287533365,       !- Vertex 2 Ycoordinate
    0.8451883047658464,       !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    5.4262374712466634,       !- Vertex 3 Ycoordinate
    0.8451883047658464,       !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    5.4262374712466634,       !- Vertex 4 Ycoordinate
    2.281911695234154;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow3,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    t SWall SEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.3050334604319036,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    3.3050334604319036,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    8.275966539568095,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    8.275966539568095,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow5,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    t NWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.275966539568095,        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    8.275966539568095,        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    3.3050334604319036,       !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    3.3050334604319036,       !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow8,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    t EWall NEA,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    11.5818,                  !- Vertex 1 Xcoordinate
    2.1934625287533365,       !- Vertex 1 Ycoordinate
    2.281911695234154,        !- Vertex 1 Zcoordinate
    11.5818,                  !- Vertex 2 Xcoordinate
    2.1934625287533365,       !- Vertex 2 Ycoordinate
    0.8451883047658464,       !- Vertex 2 Zcoordinate
    11.5818,                  !- Vertex 3 Xcoordinate
    5.4262374712466634,       !- Vertex 3 Ycoordinate
    0.8451883047658464,       !- Vertex 3 Zcoordinate
    11.5818,                  !- Vertex 4 Xcoordinate
    5.4262374712466634,       !- Vertex 4 Ycoordinate
    2.281911695234154;        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow9,                 !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    t NWall N1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.275966539568095,        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    8.275966539568095,        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    3.3050334604319036,       !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    3.3050334604319036,       !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow10,                !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    t NWall N2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    8.275966539568095,        !- Vertex 1 Xcoordinate
    7.6196,                   !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    8.275966539568095,        !- Vertex 2 Xcoordinate
    7.6196,                   !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    3.3050334604319036,       !- Vertex 3 Xcoordinate
    7.6196,                   !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    3.3050334604319036,       !- Vertex 4 Xcoordinate
    7.6196,                   !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow11,                !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    t SWall S1A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.3050334604319036,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    3.3050334604319036,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    8.275966539568095,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    8.275966539568095,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow12,                !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    t SWall S2A,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.3050334604319036,       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.2736583333460194,       !- Vertex 1 Zcoordinate
    3.3050334604319036,       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.8534416666539802,       !- Vertex 2 Zcoordinate
    8.275966539568095,        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.8534416666539802,       !- Vertex 3 Zcoordinate
    8.275966539568095,        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.2736583333460194;       !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow13,                !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    t WWall C,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.2953,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.2953,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.381,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.381,                    !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    TWindow14,                !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    t EWall C,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0.381,                    !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0.381,                    !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.2953,                   !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.2953,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    GWindow13,                !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    g WWall C,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.2953,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.2953,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.381,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.381,                    !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    east_door,                !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    g EWall C,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0.0508,                   !- Vertex 1 Ycoordinate
    2.1335,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0.0508,                   !- Vertex 2 Ycoordinate
    0.0254,                   !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.6255,                   !- Vertex 3 Ycoordinate
    0.0254,                   !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.6255,                   !- Vertex 4 Ycoordinate
    2.1335;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow13,                !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    m WWall C,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.2953,                   !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.2953,                   !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.381,                    !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.381,                    !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    MWindow14,                !- Name
    Window,                   !- Surface Type
    Window Res Operable,      !- Construction Name
    m EWall C,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    46.3273,                  !- Vertex 1 Xcoordinate
    0.381,                    !- Vertex 1 Ycoordinate
    2.1731,                   !- Vertex 1 Zcoordinate
    46.3273,                  !- Vertex 2 Xcoordinate
    0.381,                    !- Vertex 2 Ycoordinate
    0.954,                    !- Vertex 2 Zcoordinate
    46.3273,                  !- Vertex 3 Xcoordinate
    1.2953,                   !- Vertex 3 Ycoordinate
    0.954,                    !- Vertex 3 Zcoordinate
    46.3273,                  !- Vertex 4 Xcoordinate
    1.2953,                   !- Vertex 4 Ycoordinate
    2.1731;                   !- Vertex 4 Zcoordinate

InternalMass,
    G Corridor Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    G Corridor,               !- Zone or ZoneList Name
    G Corridor Space,         !- Space or SpaceList Name
    155.3169;                 !- Surface Area

InternalMass,
    G N1 Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    G N1 Apartment,           !- Zone or ZoneList Name
    G N1 Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    G N2 Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    G N2 Apartment,           !- Zone or ZoneList Name
    G N2 Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    G NE Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    G NE Apartment,           !- Zone or ZoneList Name
    G NE Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    G NW Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    G NW Apartment,           !- Zone or ZoneList Name
    G NW Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    G S1 Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    G S1 Apartment,           !- Zone or ZoneList Name
    G S1 Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    G S2 Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    G S2 Apartment,           !- Zone or ZoneList Name
    G S2 Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    G SW Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    G SW Apartment,           !- Zone or ZoneList Name
    G SW Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    M Corridor Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    M Corridor,               !- Zone or ZoneList Name
    M Corridor Space,         !- Space or SpaceList Name
    155.3169;                 !- Surface Area

InternalMass,
    M N1 Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    M N1 Apartment,           !- Zone or ZoneList Name
    M N1 Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    M N2 Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    M N2 Apartment,           !- Zone or ZoneList Name
    M N2 Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    M NE Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    M NE Apartment,           !- Zone or ZoneList Name
    M NE Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    M NW Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    M NW Apartment,           !- Zone or ZoneList Name
    M NW Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    M S1 Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    M S1 Apartment,           !- Zone or ZoneList Name
    M S1 Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    M S2 Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    M S2 Apartment,           !- Zone or ZoneList Name
    M S2 Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    M SE Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    M SE Apartment,           !- Zone or ZoneList Name
    M SE Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    M SW Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    M SW Apartment,           !- Zone or ZoneList Name
    M SW Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    Office Internal Mass,     !- Name
    InteriorFurnishings,      !- Construction Name
    Office,                   !- Zone or ZoneList Name
    Office Space,             !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    T Corridor Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    T Corridor,               !- Zone or ZoneList Name
    T Corridor Space,         !- Space or SpaceList Name
    155.3169;                 !- Surface Area

InternalMass,
    T N1 Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    T N1 Apartment,           !- Zone or ZoneList Name
    T N1 Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    T N2 Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    T N2 Apartment,           !- Zone or ZoneList Name
    T N2 Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    T NE Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    T NE Apartment,           !- Zone or ZoneList Name
    T NE Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    T NW Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    T NW Apartment,           !- Zone or ZoneList Name
    T NW Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    T S1 Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    T S1 Apartment,           !- Zone or ZoneList Name
    T S1 Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    T S2 Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    T S2 Apartment,           !- Zone or ZoneList Name
    T S2 Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    T SE Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    T SE Apartment,           !- Zone or ZoneList Name
    T SE Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

InternalMass,
    T SW Apartment Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    T SW Apartment,           !- Zone or ZoneList Name
    T SW Apartment Space,     !- Space or SpaceList Name
    176.4974;                 !- Surface Area

People,
    G N1 Apartment People,    !- Name
    G N1 Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    G N2 Apartment People,    !- Name
    G N2 Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    G NE Apartment People,    !- Name
    G NE Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    G NW Apartment People,    !- Name
    G NW Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    G S1 Apartment People,    !- Name
    G S1 Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    G S2 Apartment People,    !- Name
    G S2 Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    G SW Apartment People,    !- Name
    G SW Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    M N1 Apartment People,    !- Name
    M N1 Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    M N2 Apartment People,    !- Name
    M N2 Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    M NE Apartment People,    !- Name
    M NE Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    M NW Apartment People,    !- Name
    M NW Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    M S1 Apartment People,    !- Name
    M S1 Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    M S2 Apartment People,    !- Name
    M S2 Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    M SE Apartment People,    !- Name
    M SE Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    M SW Apartment People,    !- Name
    M SW Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Office People,            !- Name
    Office Space,             !- Zone or ZoneList or Space or SpaceList Name
    OFF_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2,                        !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    T N1 Apartment People,    !- Name
    T N1 Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    T N2 Apartment People,    !- Name
    T N2 Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    T NE Apartment People,    !- Name
    T NE Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    T NW Apartment People,    !- Name
    T NW Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    T S1 Apartment People,    !- Name
    T S1 Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    T S2 Apartment People,    !- Name
    T S2 Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    T SE Apartment People,    !- Name
    T SE Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    T SW Apartment People,    !- Name
    T SW Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_OCC_SCH,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.5,                      !- Number of People
    ,                         !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ,                         !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

Lights,
    G Corridor_Lights,        !- Name
    G Corridor Space,         !- Zone or ZoneList or Space or SpaceList Name
    COR_LIGHT_SCH,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.9,                      !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G N1 Apartment_Lights,    !- Name
    G N1 Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.88,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G N2 Apartment_Lights,    !- Name
    G N2 Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.88,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G NE Apartment_Lights,    !- Name
    G NE Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.88,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G NW Apartment_Lights,    !- Name
    G NW Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.88,                     !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    G S1 Apartment_Lights,    !- Name
    G S1 Apartment Space,     !- Zone or ZoneList or Space or SpaceList Name
    APT_LIGHT_SCH,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.88,                     !- Watts per Floor Area
    ,                         !- Watts per Person
